# 六题冻结题面

## N-T1

用途：在总负荷输入不变时改变交错设备集合的空间负荷分布，用于稳态潮流对比。固定转出集合内L4，避免其输入变化混入比较。
研究者定义的集合负荷转移需求 N-T1。
C1：最终从{L1=lod_100_1,L4=lod_103_1,L6=lod_105_1}向{L2=lod_101_1,L3=lod_102_1,L5=lod_104_1}转移0.2 MW有功输入：转出集合plini输入和相对base_v1减少该量，转入集合增加该量。仅最终要求转移完成。
C2：集合内部自由协调分配，不要求比例或相同倍率、等量变化；固定成员仍参与集合总量统计但其变化必须为零。
C3：六负荷{L1=lod_100_1,L2=lod_101_1,L3=lod_102_1,L4=lod_103_1,L5=lod_104_1,L6=lod_105_1}的plini输入和在基准及每个接受状态（含最终）保持base_v1的输入和，不将其称为实际系统总负荷或发电保持。
C4：六负荷各自保持自身基准Q/P，P=P0×alpha、Q=Q0×alpha，从base_v1计算、禁止累乘；在基准及每个接受状态（含最终）生效。
C5：六负荷绝对倍率均在[0.99,1.02]内；{L4=lod_103_1}的P/Q保持基准，其余五个负荷允许调整。边界和固定项在基准及每个接受状态（含最终）生效。
C6：{V1=100 Glen Lyn,V2=101 Wythe,V3=102 Smythe,V4=103 Claytor,V5=104 Hancock,V6=105 Roanoke}的电压在基准及每个接受状态（含最终）分别保持自身基准电压±0.005 pu，不是六母线共享同一绝对区间。
C7：其他负荷输入、拓扑、共享设备类型、控制及潮流配置保持不变；沿用登记的有限参考机组边界检查，不附加全网健康要求。基准不必满足仅最终目标；不合格试算不是接受状态，不要求虚构连续路径。
精度采用precision-policy-v1：有功转移/输入和误差≤1.3636184692382813e-05 MW；各自Q/P残差≤3.3364502601314728e-06 Mvar；倍率读回误差≤1e-07；组内同倍率读回误差≤2e-07；固定P/Q精确恢复，误差0；电压以所列端点验收，附加放宽量0 pu。存储预算已包含在上述精度中，不再叠加。

## N-T2

用途：构造相反集合方向的负荷重分配测试状态，比较相同输入总量下的位置效应。固定转出统计成员L3，其余设备自由协调；不称线路潮流反转。
研究者定义的集合负荷转移需求 N-T2。
C1：最终从{L2=lod_101_1,L3=lod_102_1,L5=lod_104_1}向{L1=lod_100_1,L4=lod_103_1,L6=lod_105_1}转移0.2 MW有功输入：转出集合plini输入和相对base_v1减少该量，转入集合增加该量。仅最终要求转移完成。
C2：集合内部自由协调分配，不要求比例或相同倍率、等量变化；固定成员仍参与集合总量统计但其变化必须为零。
C3：六负荷{L1=lod_100_1,L2=lod_101_1,L3=lod_102_1,L4=lod_103_1,L5=lod_104_1,L6=lod_105_1}的plini输入和在基准及每个接受状态（含最终）保持base_v1的输入和，不将其称为实际系统总负荷或发电保持。
C4：六负荷各自保持自身基准Q/P，P=P0×alpha、Q=Q0×alpha，从base_v1计算、禁止累乘；在基准及每个接受状态（含最终）生效。
C5：六负荷绝对倍率均在[0.99,1.02]内；{L3=lod_102_1}的P/Q保持基准，其余五个负荷允许调整。边界和固定项在基准及每个接受状态（含最终）生效。
C6：{V1=100 Glen Lyn,V2=101 Wythe,V3=102 Smythe,V4=103 Claytor,V5=104 Hancock,V6=105 Roanoke}的电压在基准及每个接受状态（含最终）分别保持自身基准电压±0.005 pu，不是六母线共享同一绝对区间。
C7：其他负荷输入、拓扑、共享设备类型、控制及潮流配置保持不变；沿用登记的有限参考机组边界检查，不附加全网健康要求。基准不必满足仅最终目标；不合格试算不是接受状态，不要求虚构连续路径。
精度采用precision-policy-v1：有功转移/输入和误差≤1.3636184692382813e-05 MW；各自Q/P残差≤3.3364502601314728e-06 Mvar；倍率读回误差≤1e-07；组内同倍率读回误差≤2e-07；固定P/Q精确恢复，误差0；电压以所列端点验收，附加放宽量0 pu。存储预算已包含在上述精度中，不再叠加。

## N-T3

用途：在新的交错统计集合间转移负荷，检验接收集合含固定成员时的工况组织。保持L6输入及全部观察电压，以限制与转移无关的变化。
研究者定义的集合负荷转移需求 N-T3。
C1：最终从{L1=lod_100_1,L2=lod_101_1,L5=lod_104_1}向{L3=lod_102_1,L4=lod_103_1,L6=lod_105_1}转移0.2 MW有功输入：转出集合plini输入和相对base_v1减少该量，转入集合增加该量。仅最终要求转移完成。
C2：集合内部自由协调分配，不要求比例或相同倍率、等量变化；固定成员仍参与集合总量统计但其变化必须为零。
C3：六负荷{L1=lod_100_1,L2=lod_101_1,L3=lod_102_1,L4=lod_103_1,L5=lod_104_1,L6=lod_105_1}的plini输入和在基准及每个接受状态（含最终）保持base_v1的输入和，不将其称为实际系统总负荷或发电保持。
C4：六负荷各自保持自身基准Q/P，P=P0×alpha、Q=Q0×alpha，从base_v1计算、禁止累乘；在基准及每个接受状态（含最终）生效。
C5：六负荷绝对倍率均在[0.99,1.02]内；{L6=lod_105_1}的P/Q保持基准，其余五个负荷允许调整。边界和固定项在基准及每个接受状态（含最终）生效。
C6：{V1=100 Glen Lyn,V2=101 Wythe,V3=102 Smythe,V4=103 Claytor,V5=104 Hancock,V6=105 Roanoke}的电压在基准及每个接受状态（含最终）分别保持自身基准电压±0.005 pu，不是六母线共享同一绝对区间。
C7：其他负荷输入、拓扑、共享设备类型、控制及潮流配置保持不变；沿用登记的有限参考机组边界检查，不附加全网健康要求。基准不必满足仅最终目标；不合格试算不是接受状态，不要求虚构连续路径。
精度采用precision-policy-v1：有功转移/输入和误差≤1.3636184692382813e-05 MW；各自Q/P残差≤3.3364502601314728e-06 Mvar；倍率读回误差≤1e-07；组内同倍率读回误差≤2e-07；固定P/Q精确恢复，误差0；电压以所列端点验收，附加放宽量0 pu。存储预算已包含在上述精度中，不再叠加。

## N-V1

用途：构造101 Wythe电压降低的稳态测试状态，供电压观测算法比较。增长组改变为L2/L5及独立L4，保持102电压偏移不超过0.002 pu并固定其余输入。
研究者定义的负荷增长需求 N-V1。
C1：增长集合A={L2=lod_101_1,L5=lod_104_1}，绝对倍率在[1.00,1.2]、B={L4=lod_103_1}，绝对倍率在[1.00,1.2]；两组倍率独立，仅允许调整这些成员，边界适用于基准及每个接受状态（含最终）。
C2：每组内部使用同一绝对倍率；六负荷各自保持自身基准Q/P，P=P0×alpha、Q=Q0×alpha，从B_BASELINE_V1计算、禁止累乘。组内关系及Q/P在基准及每个接受状态（含最终）生效；不要求六负荷总P守恒。
C3：{L1=lod_100_1,L3=lod_102_1,L6=lod_105_1}的P/Q保持基准，适用于基准及每个接受状态（含最终）。
C4：V2（101 Wythe）最终电压相对B_BASELINE_V1的变化在[-0.0012, -0.0008] pu内。目标仅最终生效。
C5：V3（102 Smythe）在基准及每个接受状态（含最终）的电压相对基准变化在[-0.002, 0.002] pu内。
C7：其他负荷输入、拓扑、共享设备类型、控制及潮流配置保持不变；沿用登记的有限参考机组边界检查，不附加全网健康要求。基准不必满足仅最终目标；不合格试算不是接受状态，不要求虚构连续路径。
精度采用precision-policy-v1：有功转移/输入和误差≤1.3636184692382813e-05 MW；各自Q/P残差≤3.3364502601314728e-06 Mvar；倍率读回误差≤1e-07；组内同倍率读回误差≤2e-07；固定P/Q精确恢复，误差0；电压以所列端点验收，附加放宽量0 pu。存储预算已包含在上述精度中，不再叠加。

## N-V2

用途：在L2固定时，以另一增长组合构造102 Smythe的非零降压状态。保留101电压变化不超过0.001 pu，用于区别目标母线和非目标观测量；不是稳定极限测试。
研究者定义的负荷增长需求 N-V2。
C1：增长集合A={L1=lod_100_1,L3=lod_102_1}，绝对倍率在[1.00,1.2]、B={L6=lod_105_1}，绝对倍率在[1.00,1.2]；两组倍率独立，仅允许调整这些成员，边界适用于基准及每个接受状态（含最终）。
C2：每组内部使用同一绝对倍率；六负荷各自保持自身基准Q/P，P=P0×alpha、Q=Q0×alpha，从B_BASELINE_V1计算、禁止累乘。组内关系及Q/P在基准及每个接受状态（含最终）生效；不要求六负荷总P守恒。
C3：{L2=lod_101_1,L4=lod_103_1,L5=lod_104_1}的P/Q保持基准，适用于基准及每个接受状态（含最终）。
C4：V3（102 Smythe）最终电压相对B_BASELINE_V1的变化在[-0.0009, -0.0005] pu内。目标仅最终生效。
C5：V2（101 Wythe）在基准及每个接受状态（含最终）的电压相对基准变化在[-0.001, 0.001] pu内。
C7：其他负荷输入、拓扑、共享设备类型、控制及潮流配置保持不变；沿用登记的有限参考机组边界检查，不附加全网健康要求。基准不必满足仅最终目标；不合格试算不是接受状态，不要求虚构连续路径。
精度采用precision-policy-v1：有功转移/输入和误差≤1.3636184692382813e-05 MW；各自Q/P残差≤3.3364502601314728e-06 Mvar；倍率读回误差≤1e-07；组内同倍率读回误差≤2e-07；固定P/Q精确恢复，误差0；电压以所列端点验收，附加放宽量0 pu。存储预算已包含在上述精度中，不再叠加。

## N-V3

用途：通过L2/L6同倍率及L1独立增长，构造101电压目标。固定L3/L4/L5并限制102偏移，以保持可比的非目标状态。
研究者定义的负荷增长需求 N-V3。
C1：增长集合A={L2=lod_101_1,L6=lod_105_1}，绝对倍率在[1.00,1.2]、B={L1=lod_100_1}，绝对倍率在[1.00,1.2]；两组倍率独立，仅允许调整这些成员，边界适用于基准及每个接受状态（含最终）。
C2：每组内部使用同一绝对倍率；六负荷各自保持自身基准Q/P，P=P0×alpha、Q=Q0×alpha，从B_BASELINE_V1计算、禁止累乘。组内关系及Q/P在基准及每个接受状态（含最终）生效；不要求六负荷总P守恒。
C3：{L3=lod_102_1,L4=lod_103_1,L5=lod_104_1}的P/Q保持基准，适用于基准及每个接受状态（含最终）。
C4：V2（101 Wythe）最终电压相对B_BASELINE_V1的变化在[-0.0014, -0.001] pu内。目标仅最终生效。
C5：V3（102 Smythe）在基准及每个接受状态（含最终）的电压相对基准变化在[-0.0012, 0.0012] pu内。
C7：其他负荷输入、拓扑、共享设备类型、控制及潮流配置保持不变；沿用登记的有限参考机组边界检查，不附加全网健康要求。基准不必满足仅最终目标；不合格试算不是接受状态，不要求虚构连续路径。
精度采用precision-policy-v1：有功转移/输入和误差≤1.3636184692382813e-05 MW；各自Q/P残差≤3.3364502601314728e-06 Mvar；倍率读回误差≤1e-07；组内同倍率读回误差≤2e-07；固定P/Q精确恢复，误差0；电压以所列端点验收，附加放宽量0 pu。存储预算已包含在上述精度中，不再叠加。
